# XKC-Y25-RS485 非接觸式液位感測器 Modbus Summary

Source:
- `doc/液位感應器/XKC-Y25-RS485 INFO-CN-V16.pdf`（深圳星科創，**V16 / 2020-10-12**，16 頁）
- `doc/液位感應器/RS485通讯型传感器接线应用.pdf`（接線補充，7 頁）

> 📌 2026-09-07 建立。原始 PDF 由 per user 放進 `tmp/`，**已搬到 `doc/`**（`tmp/` 不在雲端鏡像範圍內）。
> ✅ **`user_lib/XKC_Y25_RS485.h` 的檔頭註解與手冊逐項相符**，包括下面那個手冊自己前後矛盾的位址問題
> —— 這份摘要是**確認**它是對的，不是修正它。

## Overview

**電容式非接觸液位感測器**：貼在**非金屬容器外壁**，靠液體耦合電容的變化判斷有無液體。
不開孔、不接觸液體。本專案用於**水箱水位**，`.22` 匯流排 **slave 13**（`XKC_SLAVE = 13`）。

🔴 **它是有／無二值感測器，不是液位高度計。** 「液位精度 ±1.5mm」指的是**感應點位置**的精度，
不是「能讀出水位幾公分」。要知道高低兩個水位就得裝兩顆（手冊圖 1-2）。

| 參數 | 值 |
|---|---|
| 供電 | 24 V（可訂製 12 V），5 mA |
| **響應時間** | **500 ms** |
| 感應厚度（容器壁厚） | ≤ 20 mm |
| 工作溫度 | −20 ~ 105℃ |
| 防護 | IP67 |
| 線端定義 | 棕 VCC／黃 訊號輸出／藍 GND／黑 訊號選擇端 |

## Modbus-RTU

**出廠：9600 / 8 / N / 1，slave 位址 1。**

🔴 **但本專案的 `.22` 匯流排是 115200** —— 表示這顆**已經被改過波特率**（碼 `0x0D`）。
⚠️ **後果**：任何一次恢復出廠都會把它打回 **9600**，於是它從匯流排上**安靜地消失**
（其他裝置照常運作，只有它不回應）。這與 `init()` 對它「不探測、首次讀取才會發現缺件」的
現行行為疊在一起，症狀會是「水位讀取突然開始失敗」而不是開機就報錯。

### 暫存器表（§2.1）

| 位址 | 初始值 | 內容 |
|---|---|---|
| `0x0000` | — | 保留 |
| `0x0001` | 0 | **OutPut**：`0` = 未感應到液體、`1` = 感應有液體 |
| `0x0002` | 0 | **RSSI 訊號強度** |
| `0x0003` | 1 | 通訊位址（1–254） |
| `0x0004` | 7 | 波特率碼 |

**讀取（FC 03）**：一次讀 `0x0001` 起 2 個暫存器就同時拿到 OutPut 與 RSSI。
```
送：01 03 00 01 00 02 95 CB
回：01 03 04 [OutPut_H][OutPut_L] [RSSI_H][RSSI_L] [CRC_L][CRC_H]
   有液體：01 03 04 00 01 10 04 A7 F0      無液體：01 03 04 00 00 00 00 FA 33
```

### 🔴 手冊自己前後矛盾：寫入位址比暫存器表大 1

| 操作 | 手冊寫的位址 | 暫存器表說的位址 |
|---|---|---|
| 設定 slave 位址（§1.6） | **`0x0004`** | `0x0003` |
| 設定波特率（§1.8） | **`0x0005`** | `0x0004` |

**以「操作」那欄為準**（§1.6/§1.8 的實際指令範例）。
✅ `XKC_Y25_RS485.h` 已經正確處理：`set_address` 寫 `0x0004`、`set_baud_rate` 寫 `0x0005`，
且註解都寫明了「NOT 0x0003 / NOT 0x0004」。**照暫存器表寫會寫到隔壁那個參數。**

```
設位址：01 06 00 04 00 02 49 CA      ← 把位址改成 2；成功時 LED 閃爍
設波特率：01 06 00 05 00 07 D8 09    ← 改成 9600；成功時 LED 閃爍，**無回應**
恢復出廠：FF 06 00 04 00 02 5C 14    ← 廣播位址 FF，LED 閃兩次，**無回應**
```
⚠️ 設波特率與恢復出廠**都不回應**。等回應會逾時，那不是失敗。

### 波特率碼對照

| 碼 | 05 | 06 | **07** | 08 | 09 | 0A | 0C | **0D** | 0E | 0F |
|---|---|---|---|---|---|---|---|---|---|---|
| bps | 2400 | 4800 | **9600（出廠）** | 14400 | 19200 | 28800 | 57600 | **115200（本專案）** | 128000 | 256000 |

（01–04 與 0B 手冊標「保留，未使用」。）

## 🔴 RSSI 的遲滯是在感測器內部做的

> `RSSI < 3900` → OutPut = 0
> `RSSI > 4100` → OutPut = 1
> `3900 < RSSI < 4100` → **OutPut 保持前值**

⇒ **不要在上位機另外做去彈跳或門檻判斷** —— 感測器已經有 200 counts 的遲滯帶。
📌 但 **RSSI 值本身是可讀的**，這對診斷很有用：`OutPut` 一直是 0 時，看 RSSI 就知道
是「完全沒訊號（沒裝好／沒電）」還是「訊號在遲滯帶裡跳不過去（靈敏度不夠）」。
`read_state(output, rssi)` 兩個值都吐，**診斷時要看第二個**。

## 🔴 靈敏度是實體旋鈕，不是通訊參數

> 「打開傳感器後蓋，用小螺絲刀調節靈敏度旋鈕。逆時針調高、順時針調低。」

⇒ **偵測不準時先去現場轉旋鈕，不要改程式。** 通訊介面裡沒有任何靈敏度參數。

## 安裝條件（會造成「感測器壞了」的假象）

- **貼合間隙**應 < 0.5 mm，最好用 AB 膠黏死；有間隙會影響精度
- 安裝處**避開金屬部件**（電容式對所有導電物體有感應）
- **避開液體流動的位置**；低位探頭正對的容器內部不應有淤泥雜物
- 🔴 **吸水性材質（陶瓷／瓦／磚／水泥／木板）會在裝水後變成導體** ——
  **即使把水放完，感測器仍會持續回報「有液體」**。這類容器必須改用金屬容器的裝法（開孔＋膠塞）
- 🔴 **黏度**：< 10 mPa·S 正常；10–30 mPa·S 可能影響；**> 30 mPa·S 無法測量**
  （大量液體附著在容器壁上）。溫度越低黏度越高 —— 冬天可能才會出問題
- 指示燈**一直亮**的三個原因：靈敏度過高／初始化參數被異常修改（要返廠）／有雜物或金屬緊貼

## 廠商

深圳市星科創科技有限公司，0755-33523599，<http://www.sz-xkc.com>
